<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Illinois Data Center GR Playbook | Broderick Learning Hub</title><style>*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:24px}body{margin:0;background:#f4f6f8;color:#243142;font:17px/1.75 system-ui,-apple-system,sans-serif}header{background:#173749;color:white;padding:40px max(24px,calc((100% - 1140px)/2))}header a{color:#c4e8ff}h1{font-size:clamp(1.8rem,4vw,2.8rem);line-height:1.2}h2,h3,h4{line-height:1.35;color:#173749;margin-top:2.5rem}header h1{color:white}a{color:#075b8d;text-underline-offset:3px}.layout{max-width:1200px;margin:32px auto;display:grid;grid-template-columns:250px minmax(0,1fr);gap:32px;padding:0 24px}nav{position:sticky;top:20px;max-height:90vh;overflow:auto;font-size:14px;align-self:start}nav ol{padding-left:20px}nav li{margin:8px 0}article{background:white;padding:36px;border-radius:12px;min-width:0}p{margin:1em 0}.table-wrap{overflow-x:auto;margin:24px 0}table{border-collapse:collapse;width:100%;font-size:15px}td,th{border:1px solid #ccd7dd;padding:12px;vertical-align:top;min-width:100px}tr:first-child{background:#eaf1f5;font-weight:600}td p{margin:0 0 .5em}.source{font-size:14px;color:#54616c}.script{border-left:4px solid #39818e;background:#f0f7f7;padding:16px}.subtitle{font-size:1.2rem;color:#536777}.top{display:block;margin-top:48px}@media(max-width:800px){.layout{display:block;padding:0 14px}nav{position:static;max-height:240px;margin-bottom:24px}article{padding:22px}header{padding:28px 22px}}@media print{nav,header a,.top{display:none}.layout{display:block}body,article{background:white}article{padding:0}table{font-size:10pt}h2,h3{break-after:avoid}}</style></head><body id="top"><header><a href="index.html">← Learning Hub</a> · <a href="reports.html#ameren-learning">All energy guides</a><h1>Illinois Data Center GR Playbook</h1><p>National arc, Illinois policy, Ameren positioning, stakeholder strategy</p></header><main class="layout"><nav aria-label="On this page"><strong>On this page</strong><ol><li><a href="#swhat-has-become-mainstream">What has become mainstream</a></li><li><a href="#swhat-remains-contested">What remains contested</a></li><li><a href="#sselected-illinois-projects-to-know">Selected Illinois projects to know</a></li><li><a href="#scurrent-program-architecture">Current program architecture</a></li><li><a href="#sknown-program-value-and-political-issue">Known program value and political issue</a></li><li><a href="#sgovernor-pritzkers-2026-position">Governor Pritzker&#x27;s 2026 position</a></li><li><a href="#sthe-central-institutional-distinction">The central institutional distinction</a></li><li><a href="#smessage-discipline">Message discipline</a></li><li><a href="#sa.-the-full-utility-arc-from-prospect-to-operating-customer">A. The full utility arc, from prospect to operating customer</a></li><li><a href="#sb.-economic-development-view-opportunity-with-conditions">B. Economic-development view: opportunity with conditions</a></li><li><a href="#sc.-large-load-tariff-perspective">C. Large-load tariff perspective</a></li><li><a href="#sd.-planning-perspective-the-questions-ameren-illinois-should-resolve-before-taking-a-position">D. Planning perspective: the questions Ameren Illinois should resolve before taking a position</a></li><li><a href="#se.-pros-and-cons-from-a-utility-perspective">E. Pros and cons from a utility perspective</a></li><li><a href="#sf.-best-practice-positions-ameren-illinois-could-lead-on">F. Best-practice positions Ameren Illinois could lead on</a></li><li><a href="#sg.-recommended-decision-framework-for-the-correct-path">G. Recommended decision framework for the correct path</a></li><li><a href="#sh.-ameren-illinois-leadership-message">H. Ameren Illinois leadership message</a></li><li><a href="#si.-executive-script-utility-and-economic-development-perspective">I. Executive script: utility and economic-development perspective</a></li><li><a href="#swhat-is-verified">What is verified</a></li></ol></nav><article><p><strong>ILLINOIS DATA CENTER<br />
GOVERNMENT RELATIONS PLAYBOOK</strong></p>
<p>National arc, Illinois policy landscape, Ameren Illinois positioning, stakeholder strategy, and message scripts</p>
<p>Prepared for Broderick T. Coats<br />
Government Relations working document<br />
September 14, 2026</p>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Core organizing principle<br />
</strong>Welcome credible investment, protect existing customers, require projects to bear the costs and risks they create, and preserve the proper authority of the ICC, IPA, IEPA, DCEO, local governments, MISO/PJM, and FERC.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<p>How to use this playbook: Begin with the Executive Recap and Executive Orientation to understand the core argument and recommended posture. Use Sections 1 through 6 for the policy record, Sections 7 and 7A for Ameren Illinois positioning, Sections 11 and 12 for engagement and messaging, and the appendices for quick preparation before meetings, calls, or legislative conversations.</p>
<p>Internal working document. Company positions should be confirmed through established SME, legal, regulatory, and leadership review before external use.</p>
<p>Table of Contents</p>
<p>Executive Orientation</p>
<p>1. The National Arc: From Recruitment to Guardrails</p>
<p>2. The Illinois Arc</p>
<p>3. Illinois Footprint: Count, Size, and Power</p>
<p>4. Power, Environmental, and Community Impacts</p>
<p>5. Illinois Tax Benefit and the Governor's Stance</p>
<p>6. Illinois Data Center Bills Proposed in the 2025-2026 General Assembly</p>
<p>7. Ameren Illinois Position: The Thin Line to Walk</p>
<p>7A. Utility Perspective: Defining a Defensible Ameren Illinois Path</p>
<p>8. The BIPA Issue and Data Center Expansion</p>
<p>9. State Models and Defensible Paths</p>
<p>10. What Mainstream Discussion Often Misses</p>
<p>11. Stakeholder and Engagement Playbook</p>
<p>12. Storyline and Scripts</p>
<p>13. Personal SME Development Plan</p>
<p>14. Bill Review Checklist</p>
<p>15. Sources and Reference Library</p>
<p>Appendix A. One-Minute Issue Summary</p>
<p>Appendix B. Five Principles to Repeat</p>
<p>This contents list is stable across Word versions and can be converted to an automatic table if the document is repaginated.</p>
<h1 id="sexecutive-recap">Executive Recap</h1>
<p>Illinois is no longer debating data centers only as economic-development prospects. The issue now sits at the intersection of affordability, reliability, water use, land use, environmental review, local control, customer choice, and regional market rules. The strategic path is to welcome credible investment while making sure the projects that create new costs and risks are the ones responsible for them.</p>
<p><strong>Recommended Ameren Illinois posture:</strong> Support responsible data-center growth, but insist on enforceable project-readiness standards, customer-specific cost responsibility, risk-based financial assurance, coordinated reporting, and a full ICC process for any large-load tariff. Avoid taking a position that sounds either anti-growth or overly promotional before the technical record is clear.</p>
<ul>
<li><p><strong>Core message:</strong> Illinois can compete for data-center investment without asking existing customers to underwrite speculative infrastructure.</p></li>
<li><p><strong>Policy standard:</strong> Legislation should set clear principles, while the ICC and other proper agencies should handle technical implementation through evidence-based proceedings.</p></li>
<li><p><strong>Negotiating posture:</strong> Support the objective when the mechanism is workable; seek modifications when the bill creates cost-shift, jurisdictional, timing, confidentiality, or customer-choice problems.</p></li>
<li><p><strong>GR discipline:</strong> Lead with verified facts, identify what is known versus assumed, and always offer a constructive alternative rather than simply opposing a proposal.</p></li>
</ul>
<p>For leadership and external conversations, the simplest frame is this: Illinois should be open for credible large-load investment, but not open-ended financial exposure. The strongest Ameren Illinois position is practical, customer-focused, and institutionally disciplined.</p>
<h1 id="sexecutive-orientation">Executive Orientation</h1>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>The issue in one sentence</strong><br />
Data centers have shifted from a specialized economic-development topic to a statewide affordability, reliability, water, land-use, privacy, and governance issue because proposed load is arriving faster and at a greater scale than traditional utility planning, local siting, and legislative processes were designed to manage.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<p>Illinois should move toward a large-load framework that welcomes serious projects, protects existing customers, and keeps technical decisions with the agencies best positioned to make them. For Ameren Illinois, the practical position is clear: support project-readiness standards, customer-specific cost responsibility, risk-based financial assurance, coordinated reporting, and full ICC review of any tariff design. The company should resist proposals that move speculative risk to existing customers, ignore Illinois customer choice, duplicate agency authority, or impose statutory mandates that cannot be implemented through evidence.</p>
<ul>
<li><p>National policy is moving toward separate large-load tariffs, minimum payment obligations, financial assurance, longer contract terms, exit protections, project-readiness screening, and more transparent environmental reporting.</p></li>
<li><p>Illinois entered the debate as an aggressive incentive state, but the Governor paused new incentive agreements beginning July 1, 2026 and called for rate, water, clean-energy, and transparency guardrails.</p></li>
<li><p>Illinois does not have a single settled data-center framework. The 2026 bills instead form a policy menu covering cost recovery, reporting, water, community impacts, clean-energy procurement, heat reuse, foreign ownership, and privacy.</p></li>
<li><p>For Ameren Illinois, the defensible position is responsible growth, correct cost allocation, protection from speculative-project risk, clear agency authority, and consistency with Illinois customer choice and regional market rules.</p></li>
<li><p>Your GR role is to translate across policy domains, separate verified SME positions from preliminary analysis, connect sponsor objectives to workable mechanisms, and keep the conversation constructive.</p></li>
</ul>
<h1 id="sthe-national-arc-from-recruitment-to-guardrails">1. The National Arc: From Recruitment to Guardrails</h1>
<table>
<colgroup>
<col style="width: 14%" />
<col style="width: 27%" />
<col style="width: 30%" />
<col style="width: 28%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Phase</strong></th>
<th><strong>What changed</strong></th>
<th><strong>Policy response</strong></th>
<th><strong>GR meaning</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Recruitment</td>
<td>States competed for capital investment, construction activity, jobs, and tax base.</td>
<td>Tax exemptions, expedited approvals, economic-development rates.</td>
<td>The dominant question was how to win the project.</td>
</tr>
<tr class="even">
<td>Concentration</td>
<td>Northern Virginia and other hubs demonstrated the cumulative effect of continuous high-density load.</td>
<td>Special rate classes, infrastructure planning, local siting scrutiny.</td>
<td>The question became whether existing systems could absorb growth.</td>
</tr>
<tr class="odd">
<td>AI acceleration</td>
<td>Proposed campus sizes reached hundreds of MW and, in some cases, gigawatt scale.</td>
<td>Project-readiness tests, deposits, collateral, phased commitments.</td>
<td>The queue itself became a policy problem.</td>
</tr>
<tr class="even">
<td>Affordability backlash</td>
<td>Policymakers focused on who pays for generation, transmission, substations, and stranded assets.</td>
<td>Large-load tariffs, minimum billing demand, exit fees, cost-causation review.</td>
<td>"Pay your own way" became the most defensible bipartisan frame.</td>
</tr>
<tr class="odd">
<td>Resource and community scrutiny</td>
<td>Water, air emissions from backup generation, noise, land use, and local benefits moved to the foreground.</td>
<td>Reporting, permits, cumulative-impact review, community agreements.</td>
<td>Local legitimacy is now as important as statewide incentives.</td>
</tr>
<tr class="even">
<td>Federal and regional intervention</td>
<td>Large-load connection rules implicate RTO tariffs and interstate transmission.</td>
<td>FERC ordered six RTOs/ISOs to justify or reform large-load rules in June 2026.</td>
<td>State legislation must preserve federal and RTO authority.</td>
</tr>
</tbody>
</table>
<p>Sources: S1, S2, S3, S4</p>
<h2 id="swhat-has-become-mainstream">What has become mainstream</h2>
<ul>
<li><p>A separate process for the largest loads.</p></li>
<li><p>Evidence of site control and credible ramp schedules.</p></li>
<li><p>Customer-funded studies and customer-specific facilities.</p></li>
<li><p>Minimum contract terms, minimum demand payments, collateral, and exit fees.</p></li>
<li><p>Transparent water and energy information, with security and trade-secret protection.</p></li>
<li><p>State policy principles implemented through full commission proceedings.</p></li>
</ul>
<h2 id="swhat-remains-contested">What remains contested</h2>
<ul>
<li><p>Whether data centers should supply new generation or merely pay their full cost of service.</p></li>
<li><p>Whether renewable-energy requirements should be annual, hourly, regional, or in-state.</p></li>
<li><p>Whether flexibility should be voluntary and compensated or mandatory during emergencies.</p></li>
<li><p>How shared transmission and generation costs should be allocated.</p></li>
<li><p>Whether statewide rules should preempt, supplement, or preserve local siting authority.</p></li>
<li><p>Whether tax incentives remain justified once infrastructure and resource impacts are counted.</p></li>
</ul>
<h1 id="sthe-illinois-arc">2. The Illinois Arc</h1>
<table>
<colgroup>
<col style="width: 16%" />
<col style="width: 42%" />
<col style="width: 40%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Turning point</strong></th>
<th><strong>What happened</strong></th>
<th><strong>Why it matters</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>2019 incentive program</td>
<td>Illinois created a Data Center Investment Program using sales and use tax exemptions and, in underserved areas, a construction wage credit.</td>
<td>Illinois established a clear recruitment signal before the present large-load policy debate.</td>
</tr>
<tr class="even">
<td>2025-2026 project acceleration</td>
<td>Public project lists identify major campuses in Minooka, Morris, Hoffman Estates, Elk Grove Village, Aurora, Grayslake, Springfield, Logan County, and the Metro East.</td>
<td>The issue expanded beyond the established Chicago data-center market.</td>
</tr>
<tr class="odd">
<td>2026 legislative surge</td>
<td>Internal tracking identified 14 data-center bills across cost recovery, siting, energy, security, reporting, water, and environmental categories.</td>
<td>No single bill settled the issue; lawmakers tested competing frameworks.</td>
</tr>
<tr class="even">
<td>April 2026 hearings</td>
<td>House hearings focused sequentially on local impacts, energy use, and water use. Senate materials reviewed seven major proposals.</td>
<td>Public debate moved from abstract growth to specific community and ratepayer impacts.</td>
</tr>
<tr class="odd">
<td>June 5, 2026 executive action</td>
<td>Governor Pritzker directed DCEO to pause processing new program agreements beginning July 1 and called for comprehensive reform.</td>
<td>The executive branch reframed incentives as conditional on new guardrails.</td>
</tr>
<tr class="even">
<td>Next phase</td>
<td>The fall veto session was identified as the next legislative opportunity.</td>
<td>Stakeholder negotiation, not simply bill monitoring, becomes central.</td>
</tr>
</tbody>
</table>
<p>Sources: S5, S6, S7, I1, I2</p>
<h1 id="sillinois-footprint-count-size-and-power">3. Illinois Footprint: Count, Size, and Power</h1>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Important data caution<br />
</strong>There is no single authoritative public count of Illinois data centers. Commercial and advocacy datasets use different definitions for a facility, building, campus, operating status, and estimated capacity. Use ranges and identify the dataset rather than presenting one number as settled fact.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<table>
<colgroup>
<col style="width: 16%" />
<col style="width: 29%" />
<col style="width: 29%" />
<col style="width: 24%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Dataset</strong></th>
<th><strong>Reported Illinois footprint</strong></th>
<th><strong>What the figure includes</strong></th>
<th><strong>Use in advocacy</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Cleanview, Sept. 2026</td>
<td>36 operating centers, 1,400 MW operating capacity; 66 planned projects, 9,647 MW planned capacity.</td>
<td>Operating and planned projects in its project-level inventory.</td>
<td>Useful project inventory; identify it as a third-party dataset.</td>
</tr>
<tr class="even">
<td>Aterio, Sept. 13, 2026</td>
<td>278 centers tracked; 82 operating, 23 under construction, 159 announced; active pipeline estimated at 16,640 MW.</td>
<td>A broader facility/building and pipeline definition.</td>
<td>Shows why counts vary materially.</td>
</tr>
<tr class="odd">
<td>USDataMap</td>
<td>60 facilities and 4,123 MW total capacity.</td>
<td>48 operational, 8 under construction, 4 planned according to its listing.</td>
<td>Use only with attribution and date.</td>
</tr>
<tr class="even">
<td>EEI public project list, May 2026</td>
<td>Four highlighted ComEd-area projects: Equinix Minooka 700 MW; Stream Elk Grove Village 260 MW; Tract Morris up to 1,000 MW; Compass Hoffman Estates $10 billion, MW not stated.</td>
<td>Select publicly announced projects of about 20 MW or larger, not a complete state inventory.</td>
<td>Best for examples, not statewide count.</td>
</tr>
</tbody>
</table>
<p>Sources: S8, S9, S10, I3</p>
<h2 id="sselected-illinois-projects-to-know">Selected Illinois projects to know</h2>
<table>
<colgroup>
<col style="width: 28%" />
<col style="width: 26%" />
<col style="width: 44%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Project / location</strong></th>
<th><strong>Publicly reported scale</strong></th>
<th><strong>Policy relevance</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Equinix, Minooka</td>
<td>700 MW in EEI summary.</td>
<td>Transmission security agreement and customer-specific infrastructure protection.</td>
</tr>
<tr class="even">
<td>Tract, Morris</td>
<td>Up to 1,000 MW in EEI summary.</td>
<td>Scale, phased development, financial assurance, and transmission planning.</td>
</tr>
<tr class="odd">
<td>Stream, Elk Grove Village</td>
<td>260 MW in EEI summary.</td>
<td>Mature data-center cluster and local tax/community experience.</td>
</tr>
<tr class="even">
<td>Compass, Hoffman Estates</td>
<td>$10 billion campus; EEI summary does not state MW.</td>
<td>Economic-development scale versus limited permanent-job debate.</td>
</tr>
<tr class="odd">
<td>T5, Grayslake</td>
<td>Third-party sources report 1.2 GW IT capacity with a 480 MW first phase.</td>
<td>Hyperscale definition, local siting, water, and regional supply.</td>
</tr>
<tr class="even">
<td>CyrusOne, Springfield</td>
<td>Third-party inventory reports 636 MW planned.</td>
<td>Expansion of the debate into central Illinois and Ameren Illinois territory.</td>
</tr>
<tr class="odd">
<td>Hut 8, Latham</td>
<td>Third-party inventory reports 500 MW planned.</td>
<td>Rural/central Illinois infrastructure, water, and community readiness.</td>
</tr>
<tr class="even">
<td>Cloverleaf, Troy</td>
<td>Third-party inventory reports 500 MW planned.</td>
<td>Metro East economic-development opportunity and GSL-region relevance.</td>
</tr>
</tbody>
</table>
<p>Sources: I3, S8</p>
<h1 id="spower-environmental-and-community-impacts">4. Power, Environmental, and Community Impacts</h1>
<table style="width:100%;">
<colgroup>
<col style="width: 13%" />
<col style="width: 32%" />
<col style="width: 30%" />
<col style="width: 23%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Issue</strong></th>
<th><strong>Plain-language explanation</strong></th>
<th><strong>What should be measured</strong></th>
<th><strong>Avoid saying</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Electric demand</td>
<td>A single campus can equal the demand of a large industrial complex or city-scale load.</td>
<td>Requested, studied, contracted, energized, peak, average, and ramped MW.</td>
<td>Every announced MW will operate.</td>
</tr>
<tr class="even">
<td>Grid investment</td>
<td>New substations, lines, transmission, generation, or market purchases may be needed.</td>
<td>Customer-specific versus shared cost; reuse value; timing; cancellation exposure.</td>
<td>All upgrades are caused solely by one project.</td>
</tr>
<tr class="odd">
<td>Reliability</td>
<td>Continuous load can improve system utilization but adds risk if supply and network capability do not arrive on time.</td>
<td>Load factor, flexibility, redundancy, local constraints, RTO conditions.</td>
<td>The utility can simply shut data centers off first.</td>
</tr>
<tr class="even">
<td>Water</td>
<td>Cooling design and water source determine impact more than the label "data center."</td>
<td>Withdrawal, consumption, source, potable/reclaimed, seasonal peak, drought plan.</td>
<td>All data centers use millions of gallons daily.</td>
</tr>
<tr class="odd">
<td>Air</td>
<td>Backup generators can create localized emissions during testing and emergencies.</td>
<td>Unit count, fuel, permitted hours, testing schedule, emissions controls.</td>
<td>Backup generators are automatically a grid resource.</td>
</tr>
<tr class="even">
<td>Noise and land use</td>
<td>Mechanical equipment, generators, transmission, construction, and traffic can affect neighbors.</td>
<td>Distance, modeled sound, mitigation, operating/testing hours, road impacts.</td>
<td>A single statewide setback solves every site.</td>
</tr>
<tr class="odd">
<td>Economic benefit</td>
<td>Construction, property taxes, equipment purchases, and infrastructure can be material; permanent staffing is usually smaller than construction employment.</td>
<td>Tax revenue, incentive value, jobs by phase, wages, local purchases, community obligations.</td>
<td>Billions invested automatically equals broad public benefit.</td>
</tr>
</tbody>
</table>
<p>Sources: S11, S12, S4</p>
<h1 id="sillinois-tax-benefit-and-the-governors-stance">5. Illinois Tax Benefit and the Governor's Stance</h1>
<h2 id="scurrent-program-architecture">Current program architecture</h2>
<ul>
<li><p>Qualifying projects must make at least $250 million in capital investment over the applicable 60-month period.</p></li>
<li><p>Projects must create at least 20 new full-time or equivalent operations or maintenance jobs, with compensation at or above 120% of the county average wage.</p></li>
<li><p>Projects must demonstrate carbon neutrality or qualifying green-building certification within the program requirements.</p></li>
<li><p>Certificates may provide exemptions for up to 20 years in renewable five-year increments.</p></li>
<li><p>Projects in qualifying underserved areas may receive a construction-employment tax credit equal to 20% of eligible construction wages.</p></li>
</ul>
<p>Sources: S5, S13</p>
<h2 id="sknown-program-value-and-political-issue">Known program value and political issue</h2>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Verified public figure<br />
</strong>Capitol News Illinois reported that 27 data centers received more than $983 million in Illinois incentives from 2020 through 2024, citing a state report. That number should be presented as the reported value for that period, not as the total lifetime cost of the program.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<p>Sources: S6</p>
<h2 id="sgovernor-pritzkers-2026-position">Governor Pritzker's 2026 position</h2>
<table>
<colgroup>
<col style="width: 18%" />
<col style="width: 40%" />
<col style="width: 41%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Principle</strong></th>
<th><strong>Governor's direction</strong></th>
<th><strong>GR implication</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Pay a fair share</td>
<td>Create a data-center rate class and data-center electricity rates.</td>
<td>Cost allocation is now an executive priority, not only an advocacy proposal.</td>
</tr>
<tr class="even">
<td>Protect water</td>
<td>Establish permits and regulation for water use.</td>
<td>Expect agency-jurisdiction and source-specific debates.</td>
</tr>
<tr class="odd">
<td>Support clean energy</td>
<td>Require data centers to support development of clean energy.</td>
<td>The design question is additionality, deliverability, timing, and customer choice.</td>
</tr>
<tr class="even">
<td>Public transparency</td>
<td>Restrict nondisclosure arrangements with local government.</td>
<td>Need savings clauses for security, trade secrets, and utility customer information.</td>
</tr>
<tr class="odd">
<td>Conditional growth</td>
<td>Pause new incentive agreements while a comprehensive framework is negotiated.</td>
<td>Economic development and accountability are now linked politically.</td>
</tr>
</tbody>
</table>
<p>Sources: S14, S6</p>
<h1 id="sillinois-data-center-bills-proposed-in-the-2025-2026-general-assembly">6. Illinois Data Center Bills Proposed in the 2025-2026 General Assembly</h1>
<p>The following table consolidates the principal bills tracked internally. Status and descriptions should be refreshed directly from ILGA before external use. The internal matrix identified 14 tracked data-center measures and four high-priority bills.</p>
<table>
<colgroup>
<col style="width: 9%" />
<col style="width: 25%" />
<col style="width: 28%" />
<col style="width: 35%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Bill</strong></th>
<th><strong>Core concept</strong></th>
<th><strong>Key opportunity</strong></th>
<th><strong>Key concern / negotiation point</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>HB4172</td>
<td>Limits utility financial assurance for qualifying large-demand applicants.</td>
<td>Standardize application and construction timelines.</td>
<td>Could leave customers exposed if a project delays, downsizes, or cancels; preserve risk-based security.</td>
</tr>
<tr class="even">
<td>HB4319</td>
<td>Compensation for nearby property impacts within 1,000 feet.</td>
<td>Recognize measurable local harm.</td>
<td>Causation, valuation, duplicative remedies, and chilling effect on siting.</td>
</tr>
<tr class="odd">
<td>HB4989</td>
<td>Heat-reuse planning and liquid cooling for certain facilities.</td>
<td>Efficiency and productive waste-heat use.</td>
<td>Site feasibility, retroactivity, technology prescription, and local heat demand.</td>
</tr>
<tr class="even">
<td>HB5513</td>
<td>Broad POWER Act framework on environmental review, water, community agreements, fees, and reporting.</td>
<td>Comprehensive accountability framework.</td>
<td>Undefined thresholds, duplicative approvals, utility-role ambiguity, customer-choice conflict.</td>
</tr>
<tr class="odd">
<td>HB5607</td>
<td>Clean-energy certificates and eventual hourly matching.</td>
<td>Additional clean-energy demand and innovation.</td>
<td>Cost, deliverability, regional definition, verification, and competitiveness.</td>
</tr>
<tr class="even">
<td>HR744</td>
<td>Nonbinding call for data centers to supply their own energy.</td>
<td>Signals affordability and reliability concern.</td>
<td>"Own energy" is operationally and legally imprecise.</td>
</tr>
<tr class="odd">
<td>SB3578</td>
<td>Foreign-adversary ownership restriction and joint agency certification.</td>
<td>Security review.</td>
<td>Agency expertise, federal overlap, self-generation requirement, and delay.</td>
</tr>
<tr class="even">
<td>SB3761</td>
<td>Self-direct clean-energy program, disclosures, water reporting, and tariff filing.</td>
<td>Market-based clean-energy participation and transparency.</td>
<td>Additionality, ARES treatment, reporting overlap, 90-day tariff timing.</td>
</tr>
<tr class="odd">
<td>SB3830</td>
<td>Self-direct program plus water and wastewater reporting and tariff changes.</td>
<td>Cost and environmental transparency.</td>
<td>Rate-design mandate, cost-of-service, FERC savings, ARES gap, agency coordination.</td>
</tr>
<tr class="even">
<td>SB4016</td>
<td>Senate hyperscale framework.</td>
<td>Community, water, environmental, and affordability protections.</td>
<td>No clear MW threshold in internal review; prescriptive design and legal-role conflicts.</td>
</tr>
<tr class="odd">
<td>SB2181</td>
<td>Annual energy and water reporting and IPA ratepayer study.</td>
<td>Create a factual baseline.</td>
<td>No size threshold, retrospective timing, study framing, confidentiality.</td>
</tr>
<tr class="even">
<td>SB3030</td>
<td>Noise controls for cryptocurrency mining.</td>
<td>Addresses documented local noise.</td>
<td>Mixed-use definition and whether separate treatment is justified.</td>
</tr>
<tr class="odd">
<td>SB3120</td>
<td>Water-stewardship strategy as incentive eligibility condition.</td>
<td>Links incentive to resource planning.</td>
<td>Undefined standard and overlap with other reporting programs.</td>
</tr>
<tr class="even">
<td>SB4004</td>
<td>Mahomet Aquifer prohibition and water-use NDA restrictions.</td>
<td>Protects an important drinking-water source.</td>
<td>No variance, aggressive transition, confidentiality reach, geographically concentrated impact.</td>
</tr>
</tbody>
</table>
<p>Sources: I1, I2, I4, I5</p>
<h1 id="sameren-illinois-position-the-thin-line-to-walk">7. Ameren Illinois Position: The Thin Line to Walk</h1>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Recommended posture</strong><br />
Support responsible data-center growth and the policy objectives of affordability, reliability, transparency, and environmental stewardship. Advocate for mechanisms that assign costs to the projects that create them, preserve ICC cost-of-service review, protect existing customers from speculative-project risk, and respect Illinois customer choice, regional market rules, and federal authority.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<table>
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>What Ameren Illinois can credibly support</strong></th>
<th><strong>What requires modification</strong></th>
<th><strong>What should be resisted</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Project-readiness standards, cost causation, financial security, transparent reporting, workable local engagement, ICC-led tariff review.</td>
<td>Prescriptive renewable obligations, one-size thresholds, overlapping reporting, unrealistic implementation dates, broad NDA prohibitions.</td>
<td>Building major infrastructure without enforceable payment protection; arbitrary tariff multipliers; state direction of FERC/RTO matters; assigning the utility responsibility for customer-owned backup generation.</td>
</tr>
</tbody>
</table>
<h2 id="sthe-central-institutional-distinction">The central institutional distinction</h2>
<p>Ameren Illinois is principally a delivery utility in a customer-choice state. That means a large customer may take distribution delivery service from Ameren Illinois while buying electric supply from a competitive provider. Any data-center legislation should keep those roles distinct by separating delivery infrastructure, competitive energy supply, regional transmission, and environmental requirements. Internal SME review of SB3830 and SB4016 flagged this structural issue, along with FERC, ARES, timing, and utility-role concerns.</p>
<p>Sources: I2, I5</p>
<h2 id="smessage-discipline">Message discipline</h2>
<table>
<colgroup>
<col style="width: 34%" />
<col style="width: 30%" />
<col style="width: 36%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Say</strong></th>
<th><strong>Do not say</strong></th>
<th><strong>Why</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>"We support the objective and want a workable mechanism."</td>
<td>"We oppose regulation of data centers."</td>
<td>Keeps Ameren aligned with public concerns while protecting implementation.</td>
</tr>
<tr class="even">
<td>"Existing customers should not finance speculative projects."</td>
<td>"Data centers will raise everyone's rates."</td>
<td>The first is a principle; the second requires case-specific proof.</td>
</tr>
<tr class="odd">
<td>"The ICC should determine tariff terms through evidence and cost-of-service."</td>
<td>"The legislature has no role."</td>
<td>The legislature sets policy; the Commission applies regulatory expertise.</td>
</tr>
<tr class="even">
<td>"Requirements must reflect Illinois customer choice and regional markets."</td>
<td>"This is all FERC's problem."</td>
<td>State authority remains significant but has boundaries.</td>
</tr>
<tr class="odd">
<td>"Large load can create benefits if risks and costs are properly assigned."</td>
<td>"Every data center lowers rates."</td>
<td>Benefits depend on contracts, infrastructure, timing, and actual operation.</td>
</tr>
<tr class="even">
<td>"Water rules should be source- and impact-specific."</td>
<td>"Water is not a utility issue."</td>
<td>It may not be an electric utility duty, but it affects project and public legitimacy.</td>
</tr>
</tbody>
</table>
<h1 id="sa.-utility-perspective-defining-a-defensible-ameren-illinois-path">7A. Utility Perspective: Defining a Defensible Ameren Illinois Path</h1>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Utility perspective in one sentence</strong><br />
The utility objective is not simply to connect large load or slow it down. It is to convert a proposed project into a credible, financeable, operable, and fairly allocated service commitment without transferring speculative, stranded-cost, reliability, or jurisdictional risk to existing customers.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<h2 id="sa.-the-full-utility-arc-from-prospect-to-operating-customer">A. The full utility arc, from prospect to operating customer</h2>
<table>
<colgroup>
<col style="width: 15%" />
<col style="width: 24%" />
<col style="width: 32%" />
<col style="width: 27%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Stage</strong></th>
<th><strong>Economic-development objective</strong></th>
<th><strong>Utility and regulatory question</strong></th>
<th><strong>Best-practice control</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Market development</td>
<td>Make the service territory competitive for credible investment.</td>
<td>What system capabilities, sites, timelines, and constraints can be communicated accurately?</td>
<td>Joint economic-development and system-planning screening with disciplined confidentiality.</td>
</tr>
<tr class="even">
<td>Initial inquiry</td>
<td>Help a serious prospect understand the path to service.</td>
<td>Is the request exploratory, duplicative, or supported by a defined site and realistic load profile?</td>
<td>Separate informal inquiry from a formal study request.</td>
</tr>
<tr class="odd">
<td>Project qualification</td>
<td>Determine whether the project is mature enough to enter planning.</td>
<td>Does the developer control the site, have a credible customer or financing pathway, and understand permitting?</td>
<td>Site control, study deposit, load-ramp schedule, ownership disclosure, and milestone requirements.</td>
</tr>
<tr class="even">
<td>System study</td>
<td>Identify delivery facilities, regional dependencies, schedule, and cost.</td>
<td>Which investments are customer-specific, which are reusable, and which require MISO or other approvals?</td>
<td>Transparent study scope, customer-funded study costs, and clear allocation of responsibilities.</td>
</tr>
<tr class="odd">
<td>Commercial commitment</td>
<td>Match utility spending to enforceable customer obligations.</td>
<td>What happens if the project delays, downsizes, changes ownership, or exits?</td>
<td>Financial assurance, minimum billing demand, contract term, exit charge, and capacity-reassignment provisions.</td>
</tr>
<tr class="even">
<td>Construction</td>
<td>Coordinate utility work with land use, permits, procurement, and customer milestones.</td>
<td>Should utility construction continue if the customer misses a development milestone?</td>
<td>Stage-gated notice to proceed, milestone certification, and security adjustments.</td>
</tr>
<tr class="odd">
<td>Energization and ramp</td>
<td>Bring facilities into service without confusing reserved capacity with actual consumption.</td>
<td>Is the customer ramping as represented, and who bears unused-capacity cost?</td>
<td>Measured ramp reporting, minimum commitment, and periodic forecast reconciliation.</td>
</tr>
<tr class="even">
<td>Operation</td>
<td>Serve the customer reliably while protecting all classes.</td>
<td>How does load behavior affect planning, system operations, and future expansion?</td>
<td>Appropriate tariff, telemetry, reporting, demand-flexibility options, and ongoing credit review.</td>
</tr>
<tr class="odd">
<td>Expansion or exit</td>
<td>Manage additional phases or unused facilities.</td>
<td>Can infrastructure be reused, and what costs remain unrecovered?</td>
<td>New study trigger, revised security, mitigation obligation, and credit for reusable assets.</td>
</tr>
</tbody>
</table>
<p>Sources: I3, S3, S4</p>
<h2 id="sb.-economic-development-view-opportunity-with-conditions">B. Economic-development view: opportunity with conditions</h2>
<table>
<colgroup>
<col style="width: 22%" />
<col style="width: 36%" />
<col style="width: 41%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Potential advantage</strong></th>
<th><strong>Why it matters to Ameren Illinois territory</strong></th>
<th><strong>Condition for a defensible position</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Capital investment and construction activity</td>
<td>Projects may create substantial construction demand, equipment purchases, and local tax base.</td>
<td>Use verified project commitments and separate construction impacts from permanent operations.</td>
</tr>
<tr class="even">
<td>New large-load revenue</td>
<td>Sustained high-load-factor usage may spread fixed delivery-system costs over more sales.</td>
<td>Do not claim customer savings without an approved contract, cost analysis, and realistic operating ramp.</td>
</tr>
<tr class="odd">
<td>Infrastructure catalyst</td>
<td>Customer-funded facilities may create capacity or site-readiness value for later growth.</td>
<td>Identify what is dedicated, what is reusable, and who receives credit if assets later serve others.</td>
</tr>
<tr class="even">
<td>Regional competitiveness</td>
<td>A predictable service process can distinguish Illinois from jurisdictions with uncertain queues or ad hoc negotiations.</td>
<td>Predictability must include customer protections, not merely faster utility spending.</td>
</tr>
<tr class="odd">
<td>Broader industrial strategy</td>
<td>Data-center infrastructure may support digital services and attract adjacent investment.</td>
<td>Treat claimed secondary development as a possibility unless supported by project-specific evidence.</td>
</tr>
<tr class="even">
<td>Clean-energy and flexibility partnerships</td>
<td>Some customers may support new resources, storage, or flexible-load products.</td>
<td>Participation should be measurable, deliverable, and aligned with customer choice and RTO rules.</td>
</tr>
<tr class="odd">
<td>Brownfield or underused-site reuse</td>
<td>Large projects may repurpose industrial sites with existing infrastructure.</td>
<td>Confirm environmental, transmission, water, land-use, and community suitability independently.</td>
</tr>
</tbody>
</table>
<h3 id="seconomic-development-risk-if-ameren-illinois-gets-the-balance-wrong">Economic-development risk if Ameren Illinois gets the balance wrong</h3>
<ul>
<li><p>If the process is too permissive, speculative requests can consume planning attention, distort forecasts, and expose existing customers to premature investment.</p></li>
<li><p>If the process is too restrictive or unpredictable, credible projects may choose another jurisdiction before Illinois completes its review.</p></li>
<li><p>If public messaging overstates benefits, the company loses credibility when permanent employment, tax revenue, or customer savings differ from expectations.</p></li>
<li><p>If public messaging focuses only on risk, Ameren Illinois can appear opposed to investment even when the underlying concern is cost responsibility or legal authority.</p></li>
<li><p>If economic development and regulatory teams use different assumptions, external stakeholders will receive inconsistent answers about timing, cost, and responsibility.</p></li>
</ul>
<h2 id="sc.-large-load-tariff-perspective">C. Large-load tariff perspective</h2>
<p>A large-load tariff is a risk-allocation framework, not simply a higher electric rate. It should turn a proposed project into enforceable commitments that match the utility investments, reserved capacity, and system obligations created by the request.</p>
<table>
<colgroup>
<col style="width: 15%" />
<col style="width: 17%" />
<col style="width: 19%" />
<col style="width: 20%" />
<col style="width: 26%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Tariff element</strong></th>
<th><strong>Purpose</strong></th>
<th><strong>Benefit</strong></th>
<th><strong>Potential drawback</strong></th>
<th><strong>Ameren Illinois consideration</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Eligibility threshold</td>
<td>Identify loads whose scale or characteristics create unusual planning risk.</td>
<td>Proportional treatment and administrative clarity.</td>
<td>A single MW threshold may miss aggregated campuses or capture lower-risk industrial loads.</td>
<td>Consider size, aggregation, voltage, load factor, expansion, and customer-specific investment.</td>
</tr>
<tr class="even">
<td>Study and application fees</td>
<td>Recover evaluation costs and discourage casual queue entries.</td>
<td>Screens early speculation.</td>
<td>Excessive fees may deter legitimate mid-sized projects.</td>
<td>Scale fees to study complexity and credit unused amounts where appropriate.</td>
</tr>
<tr class="odd">
<td>Site control and milestones</td>
<td>Demonstrate project maturity.</td>
<td>Improves forecast quality and queue discipline.</td>
<td>Rigid milestones may not reflect permitting or supply-chain delays.</td>
<td>Allow defined extensions for documented causes while preventing indefinite placeholders.</td>
</tr>
<tr class="even">
<td>Contract term</td>
<td>Keep the customer committed while utility assets are recovered.</td>
<td>Reduces stranded-cost risk.</td>
<td>Long terms reduce customer flexibility.</td>
<td>Match term to asset life, reuse potential, and unrecovered exposure.</td>
</tr>
<tr class="odd">
<td>Minimum billing demand</td>
<td>Recover fixed costs when actual demand is below reserved capacity.</td>
<td>Aligns payment with infrastructure built.</td>
<td>A fixed percentage may overrecover or disregard ramp realities.</td>
<td>Use an approved ramp schedule and cost evidence rather than copying another state percentage.</td>
</tr>
<tr class="even">
<td>Financial assurance</td>
<td>Provide collateral for construction, billing, and exit obligations.</td>
<td>Protects customers if the project fails.</td>
<td>Can tie up developer capital and affect competitiveness.</td>
<td>Use risk-based forms, step-downs, credit standards, and periodic review.</td>
</tr>
<tr class="odd">
<td>Exit charge</td>
<td>Recover prudent costs when a customer terminates early.</td>
<td>Addresses abandonment risk.</td>
<td>Can become punitive if it ignores avoided or reusable costs.</td>
<td>Require mitigation and credit the customer for facilities reused for others.</td>
</tr>
<tr class="even">
<td>Capacity reassignment</td>
<td>Allow unused capacity to be released or transferred.</td>
<td>Improves system utilization and mitigates loss.</td>
<td>Operational and contractual complexity.</td>
<td>Define utility approval, affiliate treatment, timing, and customer credits.</td>
</tr>
<tr class="odd">
<td>Expansion trigger</td>
<td>Require review when a customer adds material load.</td>
<td>Prevents unstudied incremental impacts.</td>
<td>Can slow ordinary operational changes.</td>
<td>Set a materiality threshold and distinguish temporary spikes from permanent expansion.</td>
</tr>
<tr class="even">
<td>Flexible or interruptible service</td>
<td>Compensate verified load reduction under defined conditions.</td>
<td>May support reliability and reduce infrastructure need.</td>
<td>Not every workload can curtail; performance may be uncertain.</td>
<td>Use testing, telemetry, notice, measurement, and nonperformance rules.</td>
</tr>
<tr class="odd">
<td>Reporting and telemetry</td>
<td>Provide accurate load and operational information.</td>
<td>Improves planning and settlement.</td>
<td>Cybersecurity and confidentiality concerns.</td>
<td>Collect only necessary information and protect critical infrastructure and customer data.</td>
</tr>
<tr class="even">
<td>Cost allocation</td>
<td>Assign direct and shared costs using regulatory evidence.</td>
<td>Protects other classes and supports defensible rates.</td>
<td>Allocation disputes can be complex and time-consuming.</td>
<td>Preserve full ICC review and distinguish delivery, supply, and transmission jurisdiction.</td>
</tr>
</tbody>
</table>
<p>Sources: I3, S4</p>
<h2 id="sd.-planning-perspective-the-questions-ameren-illinois-should-resolve-before-taking-a-position">D. Planning perspective: the questions Ameren Illinois should resolve before taking a position</h2>
<table>
<colgroup>
<col style="width: 18%" />
<col style="width: 47%" />
<col style="width: 34%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Planning dimension</strong></th>
<th><strong>Questions to answer</strong></th>
<th><strong>Evidence required</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Load status</td>
<td>Is the MW an inquiry, formal request, studied load, contracted load, energized capacity, or actual demand?</td>
<td>Current project milestone, executed agreements, study status, and verified ramp.</td>
</tr>
<tr class="even">
<td>Coincidence and diversity</td>
<td>When does the load peak, and how does it align with system and regional peaks?</td>
<td>Expected hourly profile, seasonality, load factor, and operating mode.</td>
</tr>
<tr class="odd">
<td>Distribution scope</td>
<td>What substation, feeder, protection, telemetry, and redundancy are required?</td>
<td>Engineering study and alternatives analysis.</td>
</tr>
<tr class="even">
<td>Transmission dependency</td>
<td>Which upgrades or approvals depend on the transmission owner, MISO, or FERC-regulated processes?</td>
<td>RTO study scope, tariff provisions, and schedule dependencies.</td>
</tr>
<tr class="odd">
<td>Supply and capacity</td>
<td>Who supplies the customer, and what resource or market obligations follow?</td>
<td>Retail supply arrangement, customer-choice treatment, and applicable regional requirements.</td>
</tr>
<tr class="even">
<td>Construction sequence</td>
<td>Which utility commitments must precede customer permits, financing, or building milestones?</td>
<td>Integrated schedule with decision gates and notice-to-proceed points.</td>
</tr>
<tr class="odd">
<td>Asset reuse</td>
<td>Could facilities serve another customer if the project changes?</td>
<td>Location, design standardization, available capacity, and foreseeable alternative use.</td>
</tr>
<tr class="even">
<td>Reliability profile</td>
<td>What level of redundancy is requested and how does the customer behave during system stress?</td>
<td>Service configuration, ride-through capability, backup systems, and flexibility assessment.</td>
</tr>
<tr class="odd">
<td>Water and environmental dependency</td>
<td>Could a non-electric permit delay or eliminate the project after utility spending begins?</td>
<td>Permit map, water source, generator permits, zoning, and community conditions.</td>
</tr>
<tr class="even">
<td>Portfolio effect</td>
<td>How do multiple large requests interact within the same area and planning horizon?</td>
<td>De-duplicated project list, geographic clustering, common ownership, and scenario analysis.</td>
</tr>
</tbody>
</table>
<h2 id="se.-pros-and-cons-from-a-utility-perspective">E. Pros and cons from a utility perspective</h2>
<table>
<colgroup>
<col style="width: 16%" />
<col style="width: 28%" />
<col style="width: 28%" />
<col style="width: 26%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Dimension</strong></th>
<th><strong>Potential upside</strong></th>
<th><strong>Potential downside</strong></th>
<th><strong>Decision standard</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Customer affordability</td>
<td>Additional delivery revenue may improve utilization of existing assets.</td>
<td>Premature or unrecovered investment may shift costs to other customers.</td>
<td>Support only when benefits and risk protections are demonstrated through evidence.</td>
</tr>
<tr class="even">
<td>Reliability</td>
<td>Flexible loads, storage, or customer-supported resources may provide value.</td>
<td>Large continuous demand can tighten local or regional conditions if capability lags.</td>
<td>Do not count flexibility or resources until performance and authority are verified.</td>
</tr>
<tr class="odd">
<td>Economic development</td>
<td>Credible projects can expand tax base and construction activity.</td>
<td>Unrealistic promises can create backlash and undermine future projects.</td>
<td>Use enforceable commitments and stage-specific economic reporting.</td>
</tr>
<tr class="even">
<td>System planning</td>
<td>Large customers can justify modernization and create scale.</td>
<td>Duplicative or speculative requests can distort forecasts.</td>
<td>Plan from probability-weighted scenarios and verified milestones, not headline pipeline totals.</td>
</tr>
<tr class="odd">
<td>Regulatory policy</td>
<td>A transparent tariff can standardize treatment.</td>
<td>A rushed statutory design can create inflexible or discriminatory outcomes.</td>
<td>Legislature sets principles; ICC develops technical terms in a docket.</td>
</tr>
<tr class="even">
<td>Environmental policy</td>
<td>Customer innovation may improve water or energy efficiency.</td>
<td>Generator emissions, water demand, and local impacts may undermine trust.</td>
<td>Tie requirements to measured impact and proper agency authority.</td>
</tr>
<tr class="odd">
<td>Competitive position</td>
<td>Clear rules can improve speed and certainty.</td>
<td>Requirements that ignore neighboring states or RTO markets may shift projects without solving regional effects.</td>
<td>Benchmark peer jurisdictions while preserving Illinois legal structure.</td>
</tr>
<tr class="even">
<td>Reputation</td>
<td>Balanced leadership can position Ameren Illinois as a problem solver.</td>
<td>Appearing to chase load or block regulation can reduce credibility.</td>
<td>Lead with customer protection, verified facts, and workable alternatives.</td>
</tr>
</tbody>
</table>
<h2 id="sf.-best-practice-positions-ameren-illinois-could-lead-on">F. Best-practice positions Ameren Illinois could lead on</h2>
<p><strong>1. One verified load vocabulary:</strong> Require consistent reporting of inquiry, studied, contracted, energized, and operating MW. This would improve legislative, regulatory, and public understanding.</p>
<p><strong>2. Project-readiness before major utility commitment:</strong> Support site control, paid studies, credible development milestones, and a realistic load ramp before material construction exposure begins.</p>
<p><strong>3. Risk-based financial assurance:</strong> Lead on a transparent methodology that considers creditworthiness, project stage, customer-specific investment, asset reuse, and step-downs as risk declines.</p>
<p><strong>4. Full ICC process for large-load tariffs:</strong> Support statutory customer-protection principles while preserving evidence, stakeholder participation, cost-of-service review, and updating authority at the Commission.</p>
<p><strong>5. Technology-neutral large-load treatment:</strong> Where the risk is comparable, consider whether rules should apply to large loads generally rather than only to data centers. Preserve separate provisions only where an end-use characteristic creates a documented difference.</p>
<p><strong>6. Coordinated state reporting:</strong> Advocate one reporting architecture with clear agency ownership, consistent definitions, and protections for trade secrets, customer information, and critical infrastructure.</p>
<p><strong>7. Source-specific water policy:</strong> Support measurement and planning while distinguishing withdrawal from consumption and potable, reclaimed, surface, and groundwater sources.</p>
<p><strong>8. Contracted flexibility, not rhetorical curtailment:</strong> Support voluntary or negotiated flexible-load products with explicit triggers, verification, compensation, and consequences.</p>
<p><strong>9. Reuse and mitigation credits:</strong> Ensure exit obligations reflect actual unrecovered cost after reasonable mitigation and credit for facilities repurposed for other customers.</p>
<p><strong>10. Regional and federal savings clauses:</strong> Make clear that state requirements do not override FERC, MISO, NERC, transmission-owner, or other applicable authority.</p>
<p><strong>11. Predictable paths for mid-sized and hyperscale projects:</strong> Use graduated obligations so requirements rise with scale, infrastructure exposure, clustering, and environmental impact.</p>
<p><strong>12. Public-benefit evidence:</strong> Support transparent reporting of investment, construction labor, permanent jobs, infrastructure payments, taxes, incentive value, and realized community commitments, with each measure reported on the correct timeline.</p>
<h2 id="sg.-recommended-decision-framework-for-the-correct-path">G. Recommended decision framework for the correct path</h2>
<table>
<colgroup>
<col style="width: 18%" />
<col style="width: 39%" />
<col style="width: 42%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Test</strong></th>
<th><strong>Proceed / support when</strong></th>
<th><strong>Modify or oppose when</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Customer protection</td>
<td>The proposal assigns direct costs and secures material utility exposure.</td>
<td>Existing customers could fund speculative, abandoned, or customer-specific facilities.</td>
</tr>
<tr class="even">
<td>Legal authority</td>
<td>The proper entity acts within state, federal, local, and RTO boundaries.</td>
<td>A state bill directs transmission, supply, or operations outside the responsible entity’s authority.</td>
</tr>
<tr class="odd">
<td>Evidence</td>
<td>The threshold and obligation are tied to documented risk or impact.</td>
<td>The proposal relies on a label, headline MW, or unsupported assumption.</td>
</tr>
<tr class="even">
<td>Proportionality</td>
<td>Requirements scale with size, clustering, infrastructure, water, and project maturity.</td>
<td>A small or lower-risk facility receives the same burden as a gigawatt campus.</td>
</tr>
<tr class="odd">
<td>Implementability</td>
<td>Definitions, timeline, rulemaking, confidentiality, enforcement, and transition are workable.</td>
<td>The deadline assumes an ICC or permitting process can be completed without evidence or due process.</td>
</tr>
<tr class="even">
<td>Economic-development competitiveness</td>
<td>Credible projects receive a predictable path and know the required commitments.</td>
<td>Rules are open-ended, duplicative, or materially less predictable than peer states without added customer value.</td>
</tr>
<tr class="odd">
<td>Environmental integrity</td>
<td>The rule measures actual withdrawal, consumption, emissions, or local impact.</td>
<td>The rule assumes every design and water source has the same effect.</td>
</tr>
<tr class="even">
<td>Durability</td>
<td>The framework can be updated through Commission or agency processes as technology changes.</td>
<td>The statute hard-codes a technology, percentage, or operating practice likely to become outdated.</td>
</tr>
<tr class="odd">
<td>Public credibility</td>
<td>The company can explain the position as protecting customers while enabling responsible investment.</td>
<td>The position appears designed only to maximize load or avoid accountability.</td>
</tr>
</tbody>
</table>
<h2 id="sh.-ameren-illinois-leadership-message">H. Ameren Illinois leadership message</h2>
<ul>
<li><p>We want credible projects and a predictable path to serve them.</p></li>
<li><p>We should not ask existing customers to underwrite speculative development.</p></li>
<li><p>Customer commitments should become stronger as utility investment and project scale increase.</p></li>
<li><p>The ICC should determine technical tariff design through a complete evidentiary process.</p></li>
<li><p>Illinois customer choice requires a clean separation among delivery, competitive supply, transmission, and environmental obligations.</p></li>
<li><p>Environmental and community expectations should be measurable, source-specific, and implemented by the proper authority.</p></li>
<li><p>Ameren Illinois should lead with solutions: verified load categories, readiness standards, financial security, coordinated reporting, and flexible-load options.</p></li>
</ul>
<h2 id="si.-executive-script-utility-and-economic-development-perspective">I. Executive script: utility and economic-development perspective</h2>
<p>“From a utility perspective, the data center issue starts well before the meter is energized. Economic development may bring us a prospect with a large capital plan, but the first utility task is to determine whether the project is credible, what infrastructure it requires, which costs are customer-specific, which decisions depend on MISO or other authorities, and when Ameren Illinois would begin taking financial exposure. The policy framework should match our investment to the customer’s commitment at each stage.<br />
<br />
There are real potential benefits. A sustained large load can improve use of existing facilities, support construction activity, and contribute to local development. But those benefits are not automatic. They depend on the project operating as forecast, the tariff and contract assigning costs correctly, and the infrastructure being useful. A proposed megawatt is not the same as an operating megawatt, and an announced investment is not the same as a realized public benefit.<br />
<br />
The correct path is a disciplined large-load framework. Serious projects should demonstrate site control, pay for studies, provide a credible ramp, and furnish financial assurance before major utility construction begins. Tariffs should include appropriate contract terms, minimum commitments, exit protection, and credit for assets that can be reused. Any flexible-load product should be contractual and measurable. Any water or environmental requirement should be tied to actual impact and administered by the proper agency.<br />
<br />
Ameren Illinois should lead as a problem solver. We can support responsible growth and the Governor’s affordability and transparency objectives while insisting on customer choice, ICC cost-of-service review, and federal and regional jurisdiction. Our message is not that data centers should receive special treatment or that they should be blocked. It is that large projects should have a clear path, make commitments that match the risks they create, and protect the customers already on the system.”</p>
<p>Sources: I2, I3, I5, S4</p>
<h1 id="sthe-bipa-issue-and-data-center-expansion">8. The BIPA Issue and Data Center Expansion</h1>
<table>
<colgroup>
<col style="width: 100%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Bottom line<br />
</strong>BIPA is not an electric-interconnection law, but it can affect physical security systems, workforce access controls, and the perceived legal risk of hosting or processing biometric information. Treat it as a parallel investment-climate and compliance issue, not as proof that a specific project will leave Illinois.</th>
</tr>
</thead>
<tbody>
</tbody>
</table>
<h2 id="swhat-is-verified">What is verified</h2>
<ul>
<li><p>BIPA regulates collection, use, storage, disclosure, and retention of biometric identifiers and information and includes a private right of action.</p></li>
<li><p>Illinois amended BIPA in August 2024 to allow electronic signatures and limit repeated collections or disclosures of the same identifier using the same method to a single recoverable violation.</p></li>
<li><p>In 2026, the Seventh Circuit held that the 2024 damages amendment applies retroactively to pending cases.</p></li>
<li><p>SB3856 proposed defining a broad "security purpose" and waiving certain collection requirements in specified security circumstances, including access control and protection of property and people.</p></li>
</ul>
<p>Sources: S15, S16, I4</p>
<h2 id="swhy-data-centers-care">Why data centers care</h2>
<table>
<colgroup>
<col style="width: 26%" />
<col style="width: 34%" />
<col style="width: 39%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Use case</strong></th>
<th><strong>Potential issue</strong></th>
<th><strong>Defensible path</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Employee or contractor facility access</td>
<td>Fingerprint, face, hand, or iris systems may trigger notice, consent, retention, and security obligations.</td>
<td>Maintain consent, retention/deletion, vendor-control, and security practices; evaluate a narrow security-purpose clarification.</td>
</tr>
<tr class="even">
<td>Tenant-controlled systems in colocation facilities</td>
<td>Operator, tenant, and vendor roles may be unclear.</td>
<td>Define controller/processor responsibilities contractually and avoid assuming the landlord is outside the chain.</td>
</tr>
<tr class="odd">
<td>Hosting biometric datasets</td>
<td>Physical host, cloud provider, customer, and downstream processor may have different factual roles.</td>
<td>Avoid categorical exemptions; clarify possession, control, processing, and security-purpose boundaries.</td>
</tr>
<tr class="even">
<td>Investment perception</td>
<td>Private litigation risk can be cited as a comparative siting disadvantage.</td>
<td>Use verified legal changes and specific compliance burdens, not unsupported claims that BIPA alone caused lost projects.</td>
</tr>
</tbody>
</table>
<h2 id="sgr-negotiating-frame-on-bipa">GR negotiating frame on BIPA</h2>
<p>Protect the original privacy purpose while clarifying legitimate security use. A credible amendment would be narrow, technology-neutral, conditioned on strong retention and security safeguards, and explicit that security-purpose treatment does not authorize sale, profiling, or unrelated secondary use.</p>
<h1 id="sstate-models-and-defensible-paths">9. State Models and Defensible Paths</h1>
<table>
<colgroup>
<col style="width: 18%" />
<col style="width: 28%" />
<col style="width: 31%" />
<col style="width: 22%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>State / model</strong></th>
<th><strong>What it does</strong></th>
<th><strong>How it overcame or managed the issue</strong></th>
<th><strong>Illinois lesson</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Virginia</td>
<td>Separate GS-5 class for qualifying 25 MW+ high-load-factor customers; 14-year obligation; minimum charges and collateral.</td>
<td>Used commission process and cost-allocation evidence after sustained market concentration.</td>
<td>Let the ICC establish evidence-based terms, not a statutory tariff multiplier.</td>
</tr>
<tr class="even">
<td>Ohio</td>
<td>AEP Ohio tariff for new data centers above 25 MW with 85% minimum billing, long-term commitments, credit support, and exit protection.</td>
<td>Converted a queue and infrastructure-risk problem into enforceable customer commitments.</td>
<td>Financial assurance and ramp obligations are more credible than blanket project restrictions.</td>
</tr>
<tr class="odd">
<td>Texas</td>
<td>Large-load interconnection, financial commitment, disclosure, and emergency flexibility rules under SB 6 and PUCT/ERCOT implementation.</td>
<td>Treated large load integration as both an economic-development and reliability issue.</td>
<td>Define emergency authority precisely and screen speculative requests.</td>
</tr>
<tr class="even">
<td>Georgia</td>
<td>100 MW threshold for longer contracts and minimum billing; customer-identified clean-resource option.</td>
<td>Combined customer protections with paths for customer-supported resources.</td>
<td>Separate risk protection from optional clean-energy offerings.</td>
</tr>
<tr class="odd">
<td>Florida</td>
<td>50 MW+ tariffs with minimum terms, take-or-pay, exit fees, and collateral.</td>
<td>Used established rate-review process and objective eligibility criteria.</td>
<td>A general large-load framework can be preferable to end-use discrimination.</td>
</tr>
<tr class="even">
<td>Virginia local/environmental approach</td>
<td>Water reporting and local impact tools developed after community and resource pressure.</td>
<td>Used transparency and local review instead of a single statewide ban.</td>
<td>Match water and siting rules to source and local impact.</td>
</tr>
<tr class="odd">
<td>Wyoming</td>
<td>Dedicated procurement model and responsibility for capacity and incremental T&amp;D; behind-the-meter dispatchable capability can support expansion.</td>
<td>Aligned service design with project-specific capability.</td>
<td>Create optional pathways rather than requiring every project to use the same technology.</td>
</tr>
<tr class="even">
<td>Oregon</td>
<td>Commission approved a new data-center rate class and updated connection-cost rules.</td>
<td>Placed class design and connection economics before the regulator.</td>
<td>Regulatory proceedings are often the durable venue for technical terms.</td>
</tr>
<tr class="odd">
<td>Pennsylvania</td>
<td>Framework applies threshold tests at an individual facility and aggregated nearby facilities.</td>
<td>Addresses campus segmentation and affiliate/cluster effects.</td>
<td>Illinois definitions should prevent artificial avoidance while preserving proportionality.</td>
</tr>
</tbody>
</table>
<p>Sources: S17, I3, S4</p>
<h1 id="swhat-mainstream-discussion-often-misses">10. What Mainstream Discussion Often Misses</h1>
<p><strong>The denominator problem:</strong> Project counts are political shorthand, but MW by status and time horizon are more useful. Requested load is not operating load.</p>
<p><strong>The campus-versus-building problem:</strong> One campus may contain many buildings. Counts can rise without representing distinct grid interconnections.</p>
<p><strong>The speculative queue problem:</strong> A large request can change planning assumptions before a project has land, financing, tenants, permits, or a realistic ramp.</p>
<p><strong>The reuse-value problem:</strong> Not every canceled-project asset is stranded. Some substations or lines may serve future customers; tariff design should credit reuse.</p>
<p><strong>The electric-supply versus delivery problem:</strong> Illinois customer choice makes bundled-utility language especially risky.</p>
<p><strong>The regional displacement problem:</strong> A project moving across a state line may still affect the same RTO market and regional prices.</p>
<p><strong>The firmness problem:</strong> Nameplate MW, contract MW, peak MW, average MW, and firm MW are not interchangeable.</p>
<p><strong>The water-source problem:</strong> Potable water, reclaimed water, groundwater, and surface water have different public impacts.</p>
<p><strong>The backup-generation problem:</strong> Installed backup MW does not necessarily equal permitted, fueled, synchronized, or dispatchable grid support.</p>
<p><strong>The tax-benefit timing problem:</strong> Upfront exemptions, construction activity, operating jobs, property taxes, and infrastructure costs occur on different timelines.</p>
<p><strong>The cybersecurity and national-security problem:</strong> Large campuses are critical digital and energy infrastructure; transparency rules need security safeguards.</p>
<p><strong>The workforce sequencing problem:</strong> Construction labor demand can be significant, but permanent staffing and local workforce pipelines should be analyzed separately.</p>
<p><strong>The BIPA boundary problem:</strong> Physical access, hosted data, cloud processing, and tenant systems involve different legal facts.</p>
<p><strong>The governance problem:</strong> Multiple agencies collecting similar water or energy information can create burden without producing a coherent public record.</p>
<p><strong>The exit-ramp problem:</strong> Good legislation needs transition rules, cure periods, variances, grandfathering standards, and a process for projects already in development.</p>
<h1 id="sstakeholder-and-engagement-playbook">11. Stakeholder and Engagement Playbook</h1>
<table>
<colgroup>
<col style="width: 16%" />
<col style="width: 26%" />
<col style="width: 30%" />
<col style="width: 26%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Stakeholder</strong></th>
<th><strong>What they need</strong></th>
<th><strong>Your productive question</strong></th>
<th><strong>What you can offer</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Governor / DCEO</td>
<td>Defensible growth framework and incentive accountability.</td>
<td>What conditions would justify reopening the program?</td>
<td>Clear eligibility, performance, and reporting options.</td>
</tr>
<tr class="even">
<td>ICC / regulatory staff</td>
<td>Authority, evidence, cost allocation, implementation time.</td>
<td>What can be done under existing authority?</td>
<td>Statutory principles that preserve full proceedings.</td>
</tr>
<tr class="odd">
<td>IPA</td>
<td>Additionality, procurement, self-direct design, cost shifts.</td>
<td>How is new clean contribution verified and credited?</td>
<td>Guardrails against shifting program costs.</td>
</tr>
<tr class="even">
<td>IEPA / water agencies</td>
<td>Permitting authority, actionable data, environmental standards.</td>
<td>Which information is already collected and who should collect it?</td>
<td>One coordinated reporting architecture.</td>
</tr>
<tr class="odd">
<td>Legislative sponsors</td>
<td>Visible response to constituent concern.</td>
<td>What outcome are you trying to guarantee?</td>
<td>Mechanism alternatives that preserve the objective.</td>
</tr>
<tr class="even">
<td>Consumer advocates</td>
<td>Protection from cross-subsidy and stranded assets.</td>
<td>What evidence would demonstrate adequate protection?</td>
<td>Financial assurance, minimum commitment, transparent studies.</td>
</tr>
<tr class="odd">
<td>Environmental advocates</td>
<td>Clean energy, water, air, EJ, accountability.</td>
<td>Which impacts require statute and which require technical rulemaking?</td>
<td>Source-specific, enforceable, measurable safeguards.</td>
</tr>
<tr class="even">
<td>Labor</td>
<td>Construction pipeline, training, job quality.</td>
<td>How do commitments translate into verified work?</td>
<td>Workforce reporting tied to project stages.</td>
</tr>
<tr class="odd">
<td>Local governments</td>
<td>Tax base, roads, water, fire service, public trust.</td>
<td>What cost or impact cannot be handled through existing authority?</td>
<td>Model impact assessment and agreement tools.</td>
</tr>
<tr class="even">
<td>Developers / operators</td>
<td>Speed, certainty, confidentiality, competitiveness.</td>
<td>What commitment can you make when the utility begins spending?</td>
<td>Predictable thresholds, milestones, and compliance paths.</td>
</tr>
<tr class="odd">
<td>RTO / transmission experts</td>
<td>Forecast integrity, connection rules, reliability.</td>
<td>Which provisions conflict with or duplicate regional tariffs?</td>
<td>State savings clauses and better load data.</td>
</tr>
<tr class="even">
<td>Media</td>
<td>Clear story, verified numbers, public consequences.</td>
<td>Which fact is genuinely established and which remains projected?</td>
<td>Plain-language context and transparent sourcing.</td>
</tr>
</tbody>
</table>
<h1 id="sstoryline-and-scripts">12. Storyline and Scripts</h1>
<h2 id="sa.-universal-storyline-bullet-version">A. Universal storyline: bullet version</h2>
<ul>
<li><p>Illinois spent several years recruiting data centers as major capital investments.</p></li>
<li><p>AI accelerated proposed projects from tens of megawatts to hundreds of megawatts and, in some cases, campus-scale gigawatt requests.</p></li>
<li><p>That growth exposed questions the original incentive structure did not answer: who pays, how projects prove they are real, how grid reliability is protected, how water and local impacts are managed, and what happens if a project never materializes.</p></li>
<li><p>The 2026 General Assembly considered a broad set of bills, but no consensus framework passed in the spring.</p></li>
<li><p>Governor Pritzker then paused new incentive agreements beginning July 1, 2026 and called for comprehensive guardrails.</p></li>
<li><p>The credible policy path is not a blank check and not a blanket ban. It is project readiness, full and fair cost responsibility, financial assurance, transparent environmental information, local engagement, and proper agency jurisdiction.</p></li>
<li><p>Ameren Illinois must support responsible growth while protecting customers and avoiding commitments outside its delivery role or beyond state authority.</p></li>
<li><p>The next phase is negotiation over the architecture of an Illinois large-load framework.</p></li>
</ul>
<h2 id="sb.-executive-team-script">B. Executive team script</h2>
<p>“The data center issue has moved well beyond economic development. Illinois originally built its policy around attracting investment, but AI-driven projects are now arriving at a scale that raises separate questions about grid infrastructure, supply, water, local impacts, and customer risk. The spring session showed that legislators agree there is a problem to address, but they do not yet agree on the mechanism. We saw bills on financial assurances, reporting, clean energy, aquifer protection, community agreements, heat reuse, and even foreign ownership. After no comprehensive bill passed, the Governor paused new incentive agreements beginning July 1 and called for a broader framework.<br />
<br />
Our position needs to stay disciplined. We should support responsible data center growth and agree that existing customers should not subsidize speculative or customer-specific investments. We should support project-readiness standards, reasonable financial security, transparent information, and a full ICC process for any large-load tariff. At the same time, we need to prevent legislation from treating Ameren Illinois as a bundled generation utility, assigning us responsibility for customer-owned equipment, or directing outcomes that belong to FERC, MISO, or competitive suppliers.<br />
<br />
The strategic opportunity is to move from reacting to individual bills toward shaping a coherent framework. The most defensible model is simple: credible projects are welcome, projects pay the costs and risks they create, environmental obligations are tied to actual impact, and technical terms are implemented by the proper regulator. That approach lets us protect customers without appearing opposed to economic growth.”</p>
<h2 id="sc.-legislator-sponsor-script">C. Legislator / sponsor script</h2>
<p>“I agree with the concern you are trying to address. Existing customers should not be left paying for a large project that is delayed, downsized, or canceled. The question is how we write that protection so it actually works in Illinois. Our utilities deliver power, many large customers buy supply competitively, and transmission is governed through regional and federal structures. I would suggest the statute establish the customer-protection standard, then direct the ICC to determine the tariff, financial assurance, minimum commitment, and exit terms through a full proceeding. That gets to your objective without setting an arbitrary statewide number or creating a conflict with customer choice. We can also pair that with water and energy reporting through one coordinated system, so lawmakers and communities have reliable information.”</p>
<h2 id="sd.-news-outlet-script">D. News outlet script</h2>
<p>“The simplest way to understand the debate is that Illinois recruited data centers under one set of assumptions, and the scale of proposed AI growth changed the conversation. These facilities can bring major investment, construction work, and local tax revenue. They can also require substantial electric and water infrastructure. The public-policy question is not whether every data center is good or bad. It is whether a project is credible, who pays for what it requires, how communities understand the impacts, and what happens if the promised load or benefits never arrive. A workable Illinois policy would protect existing customers, require transparent project commitments, and still provide a predictable path for responsible investment.”</p>
<h2 id="se.-community-local-official-script">E. Community / local official script</h2>
<p>“A local government should not have to choose between economic development and basic information. Before a large campus is approved, the community should understand the construction schedule, road and water needs, generator testing, noise mitigation, public-safety requirements, and expected tax benefits. The state can create a consistent minimum process, but the agreement should reflect the actual site. A project in an established industrial area should not be treated exactly like one next to homes or dependent on a constrained groundwater source.”</p>
<h2 id="sf.-difficult-question-responses">F. Difficult-question responses</h2>
<table>
<colgroup>
<col style="width: 28%" />
<col style="width: 71%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Question</strong></th>
<th><strong>Response</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Are data centers raising rates?</td>
<td>They can create costs and they can add revenue. The answer depends on the infrastructure required, tariff terms, contract commitments, market effects, and whether the project actually operates as forecast. The policy goal is to assign costs and risks correctly before investment occurs.</td>
</tr>
<tr class="even">
<td>Why should data centers receive tax incentives?</td>
<td>That is now an accountability question. Illinois should compare verified investment, jobs, property tax, and community benefits against the exemption value and infrastructure impacts, then condition any future incentive on measurable performance.</td>
</tr>
<tr class="odd">
<td>Should data centers bring their own power?</td>
<td>The phrase captures a legitimate concern but is too imprecise for statute. We need to define whether the objective is new energy, accredited capacity, on-site generation, storage, flexible load, or full cost responsibility.</td>
</tr>
<tr class="even">
<td>Why not curtail data centers first in an emergency?</td>
<td>Emergency operations are controlled through tariffs and reliability protocols involving utilities and regional operators. A flexible or interruptible service option can be designed, but the trigger, notice, compensation, and performance rules must be explicit.</td>
</tr>
<tr class="odd">
<td>Is BIPA driving data centers out of Illinois?</td>
<td>BIPA creates compliance and litigation considerations, especially for biometric access systems and hosted biometric information. Some stakeholders cite it as an investment concern, but project-location claims should be supported project by project rather than assumed.</td>
</tr>
<tr class="even">
<td>Is Ameren trying to slow data centers?</td>
<td>The objective is to serve credible growth while protecting existing customers. Reasonable readiness standards and financial commitments can speed serious projects by separating them from speculative requests.</td>
</tr>
<tr class="odd">
<td>Why not let the legislature set the tariff?</td>
<td>The legislature should set the consumer-protection objective. The ICC is better positioned to test evidence, allocate costs, review contracts, and update technical terms through an open proceeding.</td>
</tr>
</tbody>
</table>
<h1 id="spersonal-sme-development-plan">13. Personal SME Development Plan</h1>
<table>
<colgroup>
<col style="width: 18%" />
<col style="width: 26%" />
<col style="width: 26%" />
<col style="width: 28%" />
</colgroup>
<thead>
<tr class="header">
<th><strong>Workstream</strong></th>
<th><strong>30-day product</strong></th>
<th><strong>60-day product</strong></th>
<th><strong>90-day product</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Technical fluency</td>
<td>Glossary and project lifecycle.</td>
<td>Jurisdiction chart and three worked project examples.</td>
<td>Mock Q&amp;A with utility, regulator, developer, and advocate perspectives.</td>
</tr>
<tr class="even">
<td>Bill mastery</td>
<td>One-page brief for each tracked bill.</td>
<td>Preferred amendment and fallback matrix.</td>
<td>Cross-bill consolidation proposal.</td>
</tr>
<tr class="odd">
<td>State benchmarking</td>
<td>Ten-state tariff summary.</td>
<td>State model comparison by objective.</td>
<td>Illinois defensible-path memo.</td>
</tr>
<tr class="even">
<td>Stakeholder engagement</td>
<td>Internal SME interviews.</td>
<td>External listening meetings.</td>
<td>Relationship and coalition map.</td>
</tr>
<tr class="odd">
<td>Messaging</td>
<td>30-second explanation.</td>
<td>Two-minute sponsor and executive versions.</td>
<td>Five-minute testimony and media Q&amp;A.</td>
</tr>
<tr class="even">
<td>Evidence discipline</td>
<td>Source log and data-confidence labels.</td>
<td>Illinois project status dashboard.</td>
<td>Quarterly update protocol.</td>
</tr>
</tbody>
</table>
<h1 id="sbill-review-checklist">14. Bill Review Checklist</h1>
<ul>
<li><p>Definition: What facility, threshold, technology, and project status are covered?</p></li>
<li><p>Authority: Which entity controls the decision today?</p></li>
<li><p>Problem statement: What documented harm is the bill solving?</p></li>
<li><p>Cost: Which cost, caused by whom, incurred when, and recoverable how?</p></li>
<li><p>Customer choice: Does the bill distinguish delivery from supply?</p></li>
<li><p>Federal/regional boundary: Does it preserve FERC, MISO, PJM, and NERC authority?</p></li>
<li><p>Project readiness: Are site control, financing, tenants, permits, and ramp verified?</p></li>
<li><p>Risk protection: Are deposits, collateral, minimum commitments, and exit terms available?</p></li>
<li><p>Environmental specificity: Are water source, consumption, emissions, noise, and location treated accurately?</p></li>
<li><p>Confidentiality: Are trade secrets, customer data, and critical infrastructure protected?</p></li>
<li><p>Implementation: Are timeline, rulemaking, transition, cure, variance, appeal, and enforcement workable?</p></li>
<li><p>Duplication: Does another agency or bill already collect the same information?</p></li>
<li><p>Equity: Are benefits and burdens measurable and geographically understood?</p></li>
<li><p>Alternative: What amendment preserves the sponsor’s objective with less risk?</p></li>
<li><p>Position status: Is this official SME feedback, preliminary GR analysis, or a leadership-approved position?</p></li>
</ul>
<h1 id="ssources-and-reference-library">15. Sources and Reference Library</h1>
<p>Source notes in this playbook use the identifiers below. Web sources were accessed September 14, 2026. Internal materials are identified separately and should not be distributed externally without authorization.</p>
<p><strong>S1. FERC, “FERC Launches Aggressive Targeted Action to Speed Large Load Integration,” June 18, 2026.</strong> <a href="https://www.ferc.gov/news-events/news/ferc-launches-aggressive-targeted-action-speed-large-load-integration"><u>View source</u></a></p>
<p><strong>S2. NARUC, Load Growth Resources for Regulators.</strong> <a href="https://www.naruc.org/core-sectors/load-growth-and-customers/load-growth/"><u>View source</u></a></p>
<p><strong>S3. SEPA, DELTa: Database of Emerging Large-Load Tariffs.</strong> <a href="https://sepapower.org/large-load-tariffs-database/"><u>View source</u></a></p>
<p><strong>S4. Virginia State Corporation Commission, Data Center Initiatives Facts and Figures, February 2026.</strong> <a href="https://www.scc.virginia.gov/media/sccvirginiagov-home/about-the-scc/fact-sheets/scc-data-center-initiatives-02-2026.pdf"><u>View source</u></a></p>
<p><strong>S5. Illinois DCEO, Data Center Investment Tax Exemptions and Credits.</strong> <a href="https://dceo.illinois.gov/expandrelocate/incentives/datacenters.html"><u>View source</u></a></p>
<p><strong>S6. Capitol News Illinois, “Gov. JB Pritzker suspends tax breaks for data centers, urges more discussion,” June 5, 2026.</strong> <a href="https://capitolnewsillinois.com/news/gov-jb-pritzker-to-suspend-tax-breaks-for-data-centers-urging-more-discussion/"><u>View source</u></a></p>
<p><strong>S7. Representative Ann Williams, Illinois House data center hearings release, April 9, 2026.</strong> <a href="https://ilhousedems.com/2026/04/09/rep-ann-williams-holds-hearings-on-illinois-data-centers/"><u>View source</u></a></p>
<p><strong>S8. Cleanview, Data Centers in Illinois, updated September 2026.</strong> <a href="https://www.cleanview.co/data-centers/illinois"><u>View source</u></a></p>
<p><strong>S9. Aterio, Data Centers in Illinois, updated September 13, 2026.</strong> <a href="https://www.aterio.io/insights/us-data-centers/il"><u>View source</u></a></p>
<p><strong>S10. USDataMap, Illinois Data Centers.</strong> <a href="https://usdatamap.com/state/IL"><u>View source</u></a></p>
<p><strong>S11. Capitol News Illinois, “How do data centers benefit the places where they’re built?” May 9, 2026.</strong> <a href="https://capitolnewsillinois.com/news/how-do-data-centers-benefit-the-places-where-theyre-built-local-mayors-give-mixed-reviews/"><u>View source</u></a></p>
<p><strong>S12. Columbia Climate Law Blog, “Data Center Regulation: What Local Governments Should Know about Large-Load Tariffs and Clean Transition Tariffs,” June 2, 2026.</strong> <a href="https://blogs.law.columbia.edu/climatechange/2026/06/02/data-center-regulation-what-local-governments-should-know-about-large-load-tariffs-and-clean-transition-tariffs/"><u>View source</u></a></p>
<p><strong>S13. Illinois DCEO, Data Center Investment Report 2025.</strong> <a href="https://dceo.illinois.gov/content/dam/soi/en/web/dceo/aboutdceo/reportsrequiredbystatute/2025-data-centers-annual-report.pdf"><u>View source</u></a></p>
<p><strong>S14. Office of Governor JB Pritzker, “Gov. Pritzker Pauses New Data Center Tax Incentives,” June 5, 2026.</strong> <a href="https://gov-pritzker-newsroom.prezly.com/gov-pritzker-pauses-new-data-center-tax-incentives"><u>View source</u></a></p>
<p><strong>S15. Baker McKenzie, “When the Ground Suddenly Shifts,” May 5, 2026.</strong> <a href="https://www.bakermckenzie.com/en/insight/publications/2026/05/united-states-when-the-ground-suddenly-shifts"><u>View source</u></a></p>
<p><strong>S16. Taft Privacy &amp; Data Security Insights, BIPA amendment analysis, August 8, 2024.</strong> <a href="https://www.privacyanddatasecurityinsight.com/2024/08/new-legislation-promises-stronger-privacy-protections-and-clearer-guidelines-for-businesses/"><u>View source</u></a></p>
<p><strong>S17. Edison Electric Institute, Large Load Projects and Tariffs, May 2026, supplied attachment.</strong> <em>Internal attachment</em></p>
<p><strong>I1. House and Senate Tracked Data Center Bills_Spring Session 2026.xlsx.</strong> <em>Internal</em></p>
<p><strong>I2. Senate Subject Matter Hearing_Data Centers_Spring 2026.docx.</strong> <em>Internal</em></p>
<p><strong>I3. List of Large Customer Projects and Tariffs.pdf.</strong> <em>Internal attachment</em></p>
<p><strong>I4. Trackbill Assigned Bills 2026 v1.docx.</strong> <em>Internal</em></p>
<p><strong>I5. Senate Data Center Bills SMH.xlsx.</strong> <em>Internal</em></p>
<p><strong>I6. GSL Council potential data center Bill IL 2027.docx.</strong> <em>Internal working draft</em></p>
<h1 id="sappendix-a.-one-minute-issue-summary">Appendix A. One-Minute Issue Summary</h1>
<p>Illinois is trying to update a data-center recruitment policy for a new era of AI-scale demand. The original approach emphasized incentives and investment. The new debate is about whether the grid, water systems, communities, and existing customers are protected when projects arrive at hundreds of megawatts or more. In 2026, legislators introduced separate proposals on rates, financial security, water, reporting, clean energy, community impacts, heat reuse, foreign ownership, and privacy. No comprehensive framework passed in the spring, and Governor Pritzker paused new incentive agreements beginning July 1 while calling for reform. The best path is a balanced large-load framework: credible project milestones, full cost responsibility, financial assurance, transparent environmental data, local engagement, and clear jurisdiction. Ameren Illinois can support those goals while insisting that legislation respect Illinois customer choice, ICC rate-setting, and federal and regional authority.</p>
<h1 id="sappendix-b.-five-principles-to-repeat">Appendix B. Five Principles to Repeat</h1>
<ol type="1">
<li><p>Existing customers should not finance speculative projects.</p></li>
<li><p>The rules should apply to measurable load and risk, not merely a business label.</p></li>
<li><p>The legislature should set principles; expert agencies should implement technical standards.</p></li>
<li><p>Transparency should be meaningful while protecting security and legitimate confidential information.</p></li>
<li><p>Responsible economic development requires both a path to build and enforceable accountability.</p></li>
</ol>
<a class="top" href="#top">Back to top ↑</a></article></main></body></html>